---
title: "source_path: /Users/mac/企业合规AI管理知识库/raw/inbox/案例_碳排放报告造假_电力企业.txt"
type: case
status: reviewed
confidence: high
ace_review:
  generator: "2026-07-21"
  reflector: "2026-07-21"
  curator: "2026-07-21"
tags:
- "flow-wiki"
- "case"
- "碳排放"
sources:
- "raw/cases/案例_碳排放报告造假_电力企业.txt"
created: "2026-07-21"
updated: "2026-07-21"
---

# source_path: /Users/mac/企业合规AI管理知识库/raw/inbox/案例_碳排放报告造假_电力企业.txt

案例编号：CASE-TH-2024-002
案例类型：碳排放报告造假
行业：电力

【当事人信息】
处罚对象：华鑫电力有限责任公司（以下简称"华鑫电力"），住所地D省E市。法定代表人李某。该公司运营2台300MW燃煤发电机组，年发电量约35亿千瓦时，为全国碳排放权交易市场重点排放单位。

【违法事实】
2024年5月，生态环境部组织开展全国碳市场碳排放数据质量专项监督检查，发现华鑫电力存在碳排放在线监测数据造假行为：

一、篡改CEMS在线监测数据。华鑫电力在2台机组烟气排放连续监测系统（CEMS）中安装数据篡改软件，通过修改二氧化碳浓度测量值、烟气流速等参数，人为调低碳排放监测数据。经查，2023年1月至12月期间，该公司通过该方式累计虚报碳减排量约48万吨二氧化碳当量。

二、干扰在线监测设备正常运行。该公司运维人员通过调整采样探头位置、稀释样气等方式，干扰二氧化碳在线监测设备的正常采样和测量，导致监测数据严重偏低。现场比对监测显示，CEMS监测的二氧化碳浓度仅为实际浓度的72%。

三、编造运维记录。华鑫电力为掩盖数据造假行为，编造了2023年度全年的CEMS设备运维记录、校准记录和比对监测报告，相关记录与实际运维情况严重不符。

四、骗取碳配额。该公司基于虚假的碳排放数据，向生态环境主管部门申请并获得了2023年度碳排放配额清缴的虚假认定，实际少缴碳排放配额约48万吨，按当时碳市场交易均价约55元/吨计算，获取不正当经济利益约2640万元。

【调查过程】
2024年5月8日，生态环境部专项督查组对华鑫电力开展突击检查。
5月9日，督查组现场调取CEMS系统历史数据，发现数据异常波动，怀疑存在数据篡改。
5月10日，技术人员对CEMS系统进行技术勘验，发现系统中安装有未授权的数据修改程序。
5月11日-5月20日，督查组调取该公司2023年全年的发电记录、燃煤采购台账、煤质检测报告等资料，与CEMS数据进行交叉比对。
5月25日，委托国家环境监测总站开展现场比对监测，确认CEMS数据严重失真。
6月5日，案件调查终结，移交D省生态环境厅作出行政处罚。

【处罚结果】
D省生态环境厅认定华鑫电力的行为违反了《碳排放权交易管理办法（试行）》第二十六条、第二十八条的规定，同时违反了《大气污染防治法》第二十四条关于重点排污单位应当保证监测设备正常运行的规定。

依据《碳排放权交易管理办法（试行）》第三十九条、第四十条，以及《大气污染防治法》第一百条，作出以下行政处罚：
一、责令立即改正违法行为，拆除数据篡改软件，恢复CEMS系统正常运行；
二、对碳排放数据造假行为处以罚款人民币200万元；
三、对不正常运行大气污染物排放监测设备的行为处以罚款人民币30万元；
四、合计罚款人民币230万元；
五、责令其限期补缴2023年度碳排放配额48万吨，并处以配额缺口金额2倍的违约金；
六、将案件移送公安机关，对直接负责的主管人员和其他直接责任人员追究刑事责任。

【法律依据】
《碳排放权交易管理办法（试行）》第二十六条、第二十八条、第三十九条、第四十条；
《中华人民共和国大气污染防治法》第二十四条、第一百条；
《中华人民共和国刑法》第二百二十九条（提供虚假证明文件罪）；
《温室气体排放核算与报告要求 发电企业》（GB/T 32151.1-2015）。